<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<script>document.documentElement.classList.add('js'); if(location.search.indexOf('static')>=0) document.documentElement.classList.add('static')</script>
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Delta PLC Modbus Supervisor: Recovering a Stalled Filling Line Commissioning</title>
<meta name="description" content="Case study: a Raspberry Pi supervisor for a Delta DVP bottle filling line that never reached its PLC. Ladder read rung by rung, RTU framing and address map fixed, C++ with libmodbus, safety logic untouched.">
<link rel="canonical" href="https://sufian.soviotech.com/projects/delta-plc/">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="author" content="Muhammad Sufian">
<meta name="theme-color" content="#121417">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Muhammad Sufian">
<meta property="og:title" content="Delta PLC Modbus Supervisor: Recovering a Stalled Filling Line Commissioning">
<meta property="og:description" content="Case study: a Raspberry Pi supervisor for a Delta DVP bottle filling line that never reached its PLC. Ladder read rung by rung, RTU framing and address map fixed, C++ with libmodbus, safety logic untouched.">
<meta property="og:url" content="https://sufian.soviotech.com/projects/delta-plc/">
<meta property="og:image" content="https://sufian.soviotech.com/assets/covers/delta-plc.jpg">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Delta PLC Modbus Supervisor: Recovering a Stalled Filling Line Commissioning">
<meta name="twitter:description" content="Case study: a Raspberry Pi supervisor for a Delta DVP bottle filling line that never reached its PLC. Ladder read rung by rung, RTU framing and address map fixed, C++ with libmodbus, safety logic untouched.">
<meta name="twitter:image" content="https://sufian.soviotech.com/assets/covers/delta-plc.jpg">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='6' fill='%231c1c1a'/%3E%3Ctext x='16' y='22' text-anchor='middle' font-family='system-ui,sans-serif' font-weight='700' font-size='15' fill='%23f6f5f2'%3EMS%3C/text%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://sufian.soviotech.com/"}, {"@type": "ListItem", "position": 2, "name": "Work", "item": "https://sufian.soviotech.com/#work"}, {"@type": "ListItem", "position": 3, "name": "Delta PLC Modbus supervisor", "item": "https://sufian.soviotech.com/projects/delta-plc/"}]}, {"@type": "CreativeWork", "@id": "https://sufian.soviotech.com/projects/delta-plc/#work", "name": "Delta PLC Modbus supervisor", "headline": "Delta PLC Modbus Supervisor: Recovering a Stalled Filling Line Commissioning", "description": "Case study: a Raspberry Pi supervisor for a Delta DVP bottle filling line that never reached its PLC. Ladder read rung by rung, RTU framing and address map fixed, C++ with libmodbus, safety logic untouched.", "url": "https://sufian.soviotech.com/projects/delta-plc/", "image": "https://sufian.soviotech.com/assets/covers/delta-plc.jpg", "inLanguage": "en", "dateModified": "2026-09-26", "author": {"@type": "Person", "name": "Muhammad Sufian", "url": "https://sufian.soviotech.com/"}, "creator": {"@type": "Person", "name": "Muhammad Sufian", "url": "https://sufian.soviotech.com/"}, "keywords": "Delta DVP, Modbus RTU, C++, Raspberry Pi, Industrial · Firmware", "isPartOf": {"@type": "WebSite", "url": "https://sufian.soviotech.com/", "name": "Muhammad Sufian, embedded firmware and PCB design portfolio"}, "sameAs": "https://github.com/MuhammadSufian-hub/Delta-PLC-Modbus-Supervisor"}]}</script>
<style>
:root{--bg:#f4f3ef; --paper:#fff; --ink:#1d1d1b; --ink-2:#4b4a46; --muted:#77756f; --line:#dcdad3; --line-2:#ebe9e3; --accent:#1f6b47; --accent-2:#2f9d69; --accent-soft:#e6f0ea; --hero:#121417; --hero-2:#1a1e23; --hero-ink:#f2f1ec; --hero-muted:#a9aca8; --glow:#37b57a; --glow-2:#d8a04a; --pic:#f7f6f2}
@media (prefers-color-scheme:dark){:root{--bg:#141618; --paper:#1c1f23; --ink:#ecebe6; --ink-2:#c9c7c0; --muted:#8f8e88; --line:#2f3337; --line-2:#272b2f; --accent:#6fbf94; --accent-2:#8fd4ad; --accent-soft:#1f2c25; --pic:#e8e7e2}}
*{box-sizing:border-box}
html{scroll-behavior:smooth}
body{margin:0; background:var(--bg); color:var(--ink); font:16px/1.65 system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif; -webkit-font-smoothing:antialiased; overflow-x:hidden}
a{color:var(--accent)} img{display:block; max-width:100%}
.wrap{max-width:1180px; margin:0 auto; padding:0 20px}
h1,h2,h3{line-height:1.15; margin:0; letter-spacing:-.01em}
.top{position:sticky; top:0; z-index:30; background:color-mix(in srgb,var(--hero) 82%,transparent); backdrop-filter:blur(10px); border-bottom:1px solid rgba(255,255,255,.08)}
.top .wrap{display:flex; align-items:center; justify-content:space-between; height:60px; gap:16px}
.top .name{font-weight:700; text-decoration:none; color:var(--hero-ink); display:flex; align-items:center; gap:10px}
.top .name i{width:9px; height:9px; border-radius:50%; background:var(--glow); animation:ping 2.4s ease-out infinite}
@keyframes ping{0%{box-shadow:0 0 0 0 color-mix(in srgb,var(--glow) 55%,transparent)} 100%{box-shadow:0 0 0 10px transparent}}
.top nav{display:flex; gap:22px; align-items:center}
.top nav a{text-decoration:none; color:var(--hero-muted); font-size:14.5px} .top nav a:hover{color:var(--hero-ink)}
.top nav .gh{padding:7px 12px; border:1px solid rgba(255,255,255,.18); border-radius:6px; color:var(--hero-ink)}
.head{position:relative; background:radial-gradient(110% 90% at 85% 0%,var(--hero-2),var(--hero) 60%); color:var(--hero-ink); overflow:hidden; margin-top:-60px; padding-top:60px}
#traces{position:absolute; inset:0; width:100%; height:100%; opacity:.7}
.head .wrap{position:relative; z-index:2; display:grid; grid-template-columns:1.05fr .95fr; gap:44px; align-items:center; padding:56px 20px 64px}
.crumbs{font-size:13px; color:var(--hero-muted); margin:0 0 18px; display:flex; gap:8px; flex-wrap:wrap}
.crumbs a{color:var(--hero-muted); text-decoration:none} .crumbs a:hover{color:var(--hero-ink)}
.label{margin:0 0 12px; font-size:12px; letter-spacing:.1em; text-transform:uppercase; color:var(--accent-2); display:flex; align-items:center; gap:8px}
.label::before{content:""; width:7px; height:7px; border-radius:50%; background:var(--accent-2)}
.head h1{font-size:clamp(30px,4.2vw,50px); font-weight:750; letter-spacing:-.02em}
.head .lead{font-size:18.5px; color:var(--hero-muted); margin:18px 0 22px; max-width:56ch}
.chips{list-style:none; margin:0; padding:0; display:flex; flex-wrap:wrap; gap:6px}
.chips li{font-size:12.5px; padding:4px 10px; border-radius:6px; background:rgba(255,255,255,.08); color:var(--hero-ink)}
.nda{display:inline-block; margin-top:16px; font-size:13px; color:var(--glow-2); border:1px solid color-mix(in srgb,var(--glow-2) 45%,transparent); border-radius:6px; padding:4px 10px}
.figure{position:relative; border-radius:14px; background:var(--pic); aspect-ratio:16/10; overflow:hidden; box-shadow:0 40px 80px -30px rgba(0,0,0,.8)}
.figure::before{content:""; position:absolute; inset:-30%; background:conic-gradient(from 0deg,var(--glow),transparent 30%,var(--glow-2) 50%,transparent 70%,var(--glow)); filter:blur(40px); opacity:.35; animation:spin 16s linear infinite; z-index:0}
.figure img{position:absolute; inset:18px; width:calc(100% - 36px); height:calc(100% - 36px); object-fit:contain; z-index:1}
@keyframes spin{to{transform:rotate(360deg)}}
.rise{opacity:0; transform:translateY(22px); animation:rise .9s cubic-bezier(.2,.7,.2,1) forwards}
@keyframes rise{to{opacity:1; transform:none}}
main .wrap{display:grid; grid-template-columns:1fr 340px; gap:48px; padding-top:56px; padding-bottom:56px}
article h2{font-size:22px; font-weight:700; margin:34px 0 12px; position:relative; padding-bottom:8px}
article h2::after{content:""; position:absolute; left:0; bottom:0; width:40px; height:3px; background:linear-gradient(90deg,var(--accent),var(--glow-2))}
article h2:first-child{margin-top:0}
article p{margin:0 0 14px; font-size:16.5px; color:var(--ink-2)}
article ul{margin:0 0 14px; padding-left:20px; color:var(--ink-2)} article li{margin-bottom:8px}
.result{border-left:3px solid var(--accent-2); padding:12px 16px; background:var(--paper); border-radius:0 10px 10px 0; font-size:16.5px; color:var(--ink)}
aside{position:sticky; top:80px; align-self:start; display:flex; flex-direction:column; gap:16px}
.box{background:var(--paper); border:1px solid var(--line); border-radius:12px; padding:18px 20px}
.box h3{font-size:12.5px; letter-spacing:.08em; text-transform:uppercase; color:var(--muted); margin-bottom:10px}
.box p{margin:0; font-size:14.5px; color:var(--ink-2)}
.box ul{margin:0; padding-left:18px; font-size:14.5px; color:var(--ink-2)} .box li{margin-bottom:6px}
.btn{display:inline-flex; align-items:center; gap:8px; padding:11px 16px; border-radius:8px; border:1px solid var(--line); background:var(--paper); color:var(--ink); text-decoration:none; font-weight:600; font-size:14.5px; transition:transform .2s,box-shadow .2s}
.btn:hover{transform:translateY(-2px); box-shadow:0 10px 24px -12px rgba(0,0,0,.45)}
.btn.main{background:var(--accent); border-color:var(--accent); color:#fff}
.btns{display:flex; flex-direction:column; gap:8px}
.related{border-top:1px solid var(--line); padding:48px 0 64px}
.related h2{font-size:22px; margin-bottom:18px}
.grid{display:grid; grid-template-columns:repeat(3,1fr); gap:16px}
.card{background:var(--paper); border:1px solid var(--line); border-radius:12px; overflow:hidden; text-decoration:none; color:inherit; display:flex; flex-direction:column; transition:transform .25s,box-shadow .3s,border-color .3s}
.card:hover{transform:translateY(-5px); border-color:color-mix(in srgb,var(--accent) 55%,var(--line)); box-shadow:0 24px 44px -24px rgba(0,0,0,.5)}
.card .pic{position:relative; aspect-ratio:16/10; background:var(--pic); border-bottom:1px solid var(--line-2)}
.card .pic img{position:absolute; inset:10px; width:calc(100% - 20px); height:calc(100% - 20px); object-fit:contain}
.card div{padding:14px 16px 16px} .card .l{margin:0 0 6px; font-size:11.5px; letter-spacing:.08em; text-transform:uppercase; color:var(--muted)}
.card h3{font-size:16px; font-weight:650}
.cta{background:var(--hero); color:var(--hero-ink); padding:48px 0}
.cta .wrap{display:grid; grid-template-columns:1fr auto; gap:24px; align-items:center}
.cta h2{font-size:clamp(22px,3vw,32px)} .cta p{margin:6px 0 0; color:var(--hero-muted)}
.cta .btn{background:transparent; border-color:rgba(255,255,255,.22); color:var(--hero-ink)} .cta .btn.main{background:var(--accent-2); border-color:var(--accent-2); color:#0d1a13}
footer{background:var(--hero); color:var(--hero-muted); padding:18px 0 26px; font-size:13px; border-top:1px solid rgba(255,255,255,.08)}
footer .wrap{display:flex; justify-content:space-between; flex-wrap:wrap; gap:8px} footer a{color:var(--hero-muted)}
html.js .reveal{opacity:0; transform:translateY(24px); transition:opacity .8s cubic-bezier(.2,.7,.2,1),transform .8s cubic-bezier(.2,.7,.2,1)}
html.js .reveal.in{opacity:1; transform:none}
@media (max-width:980px){ .head .wrap{grid-template-columns:1fr; gap:28px} main .wrap{grid-template-columns:1fr} aside{position:static} .grid{grid-template-columns:repeat(2,1fr)} }
@media (max-width:760px){ .top nav .hide{display:none} .cta .wrap{grid-template-columns:1fr} }
@media (max-width:560px){ .grid{grid-template-columns:1fr} }
@media (prefers-reduced-motion:reduce){ *{animation:none!important; transition:none!important} html.js .reveal,.rise{opacity:1; transform:none} #traces{display:none} }
html.static .reveal,html.static .rise{opacity:1!important; transform:none!important; animation:none!important}
a:focus-visible{outline:2px solid var(--accent); outline-offset:2px}
</style>
</head>
<body>
<header class="top"><div class="wrap">
  <a class="name" href="../../"><i></i>Muhammad Sufian</a>
  <nav><a class="hide" href="../../#work">Work</a><a class="hide" href="../../#services">What I do</a><a class="hide" href="../../#about">About</a><a class="gh" href="https://github.com/MuhammadSufian-hub" target="_blank" rel="noopener">GitHub</a></nav>
</div></header>

<section class="head">
  <canvas id="traces" aria-hidden="true"></canvas>
  <div class="wrap">
    <div>
      <p class="crumbs rise"><a href="../../">Home</a><span>/</span><a href="../../#work">Work</a><span>/</span><span>Delta PLC Modbus supervisor</span></p>
      <p class="label rise" style="animation-delay:.05s">Industrial · Firmware</p>
      <h1 class="rise" style="animation-delay:.12s">Delta PLC Modbus supervisor</h1>
      <p class="lead rise" style="animation-delay:.2s">A stalled commissioning where weeks of cable swapping had not found what was a software problem.</p>
      <ul class="chips rise" style="animation-delay:.28s"><li>Delta DVP</li><li>Modbus RTU</li><li>C++</li><li>Raspberry Pi</li></ul>
      
    </div>
    <div class="figure rise" style="animation-delay:.35s"><img src="../../assets/covers/delta-plc.jpg" alt="Delta PLC Modbus supervisor" width="1200" height="750"></div>
  </div>
</section>

<main><div class="wrap">
  <article>
    <h2>The problem</h2>
    <p>The Delta DVP panel was sound and the ladder ran its full fill cycle on every scan, but the Raspberry Pi supervisor written by an earlier engineer never reached the controller. Every Modbus call timed out. The site team had spent weeks on cables, converters and the Pi itself, and was talking about scrapping the supervisor and going back to a dark HMI nobody had the password for. The constraints were plain: do not touch the ladder, no rip and replace, and every fix verifiable on site against panel labels.</p>
    <h2>What I did</h2>
    <p>I pulled the ladder export and walked it rung by rung: the STL states from idle through feed, position, dual head top off, withdraw and discharge, the counters and timers, the per head enables, and the separate Modbus master loop that writes conveyor speed to the VFD over RS-485. Then I cross checked every address against the C++ headers. Two problems surfaced, neither visible at the wire.</p><p>The PLC&#x27;s COM1 was in ASCII framing while libmodbus was speaking RTU, so no handshake could ever complete. And the address map used the wrong base, so writes that should have reached the M coils the ladder reacts to were silently landing on the STL state bits. I switched the port to RTU, rewrote the map to Delta&#x27;s standard bases, and demoted the Pi from sequencer to supervisor.</p><p>It now starts the cycle, watches the running flag, reads the produced count, writes recipe values and logs batches. None of the safety timing lives in it.</p>
    <h2>Decisions that shaped it</h2>
    <ul><li>Walk the ladder before touching the code.</li><li>Fix the framing first. Nothing else can be tested until a handshake completes.</li><li>Rewrite the address map to Delta&#x27;s documented bases, so writes land where the ladder listens.</li><li>Keep the PLC as the safety authority. The line keeps running if the Pi is unplugged, and the key switch and E-stop still gate the start rung.</li></ul>
    <h2>Result</h2>
    <p class="result">Deployed and running on the line. The operator kept their panel, their ladder and their VFD loop.</p>
  </article>
  <aside>
    <div class="box reveal"><h3>Delivered</h3><ul><li>C++17 supervisor with libmodbus, mutex guarded session wrapper, CMake build</li><li>Full rung by rung ladder walkthrough and STL state map</li><li>Address map crosswalk verified against panel labels on site</li><li>Pi supervisor role document</li></ul></div>
    <div class="box reveal"><h3>Stack</h3><p>Delta DVP PLC with ladder and STL, Delta VFD on RS-485 Modbus RTU, Raspberry Pi 4 on RS-232, C++17, libmodbus, CMake.</p></div>
    <div class="box reveal btns"><a class="btn main" href="https://github.com/MuhammadSufian-hub/Delta-PLC-Modbus-Supervisor" target="_blank" rel="noopener">Code and files on GitHub</a><a class="btn" href="https://github.com/MuhammadSufian-hub/Delta-PLC-Modbus-Supervisor/blob/main/CASE_STUDY.pdf" target="_blank" rel="noopener">Case study PDF</a><a class="btn" href="/#work">All projects</a></div>
  </aside>
</div></main>

<section class="related"><div class="wrap">
  <h2>Related projects</h2>
  <div class="grid"><a class="card reveal" href="../pool-hub/"><span class="pic"><img src="../../assets/covers/pool-hub.jpg" alt="Pool automation hub firmware" loading="lazy"></span><div><p class="l">Firmware · Cloud</p><h3>Pool automation hub firmware</h3></div></a><a class="card reveal" href="../marketvend/"><span class="pic"><img src="../../assets/covers/marketvend.jpg" alt="MarketVend vending platform" loading="lazy"></span><div><p class="l">Cloud · Firmware</p><h3>MarketVend vending platform</h3></div></a><a class="card reveal" href="../rfid-tag/"><span class="pic"><img src="../../assets/covers/rfid-tag.jpg" alt="Active UHF RFID tag, 866 MHz" loading="lazy"></span><div><p class="l">Firmware · PCB · RF</p><h3>Active UHF RFID tag, 866 MHz</h3></div></a></div>
</div></section>

<section class="cta"><div class="wrap">
  <div><h2>All 19 projects, with files.</h2><p>Boards, firmware, RF and IoT backends. Every one has a case study and the design files on GitHub.</p></div>
  <div style="display:flex; gap:8px; flex-wrap:wrap"><a class="btn main" href="../../#work">See all work</a><a class="btn" href="https://github.com/MuhammadSufian-hub" target="_blank" rel="noopener">GitHub</a></div>
</div></section>
<footer><div class="wrap"><span>Muhammad Sufian. Hardware and firmware engineer.</span><a href="https://github.com/MuhammadSufian-hub" target="_blank" rel="noopener">github.com/MuhammadSufian-hub</a></div></footer>

<script>
(function(){
  var reduce=matchMedia('(prefers-reduced-motion: reduce)').matches;
  if('IntersectionObserver' in window && !reduce){ var ro=new IntersectionObserver(function(es){es.forEach(function(e){if(e.isIntersecting){e.target.classList.add('in');ro.unobserve(e.target)}})},{threshold:.1}); document.querySelectorAll('.reveal').forEach(function(el){ro.observe(el)}); } else { document.querySelectorAll('.reveal').forEach(function(el){el.classList.add('in')}); }
  var c=document.getElementById('traces'); if(c && !reduce){
    var ctx=c.getContext('2d'), W,H,dpr, paths=[], pulses=[];
    function rnd(a,b){return a+Math.random()*(b-a)}
    function build(){ dpr=Math.min(devicePixelRatio||1,2); W=c.clientWidth; H=c.clientHeight; c.width=W*dpr; c.height=H*dpr; ctx.setTransform(dpr,0,0,dpr,0,0); paths=[]; pulses=[]; var g=26, cols=Math.ceil(W/g), rows=Math.ceil(H/g);
      for(var k=0;k<Math.max(10,cols*rows/60);k++){ var x=Math.floor(rnd(0,cols))*g, y=Math.floor(rnd(0,rows))*g, pts=[[x,y]], dir=Math.random()<.6?0:1, segs=Math.floor(rnd(3,7));
        for(var s=0;s<segs;s++){ var len=Math.floor(rnd(2,7))*g; if(dir===0){ var sx=Math.random()<.5?-1:1; if(Math.random()<.35){ y+=(Math.random()<.5?-1:1)*len; } x+=sx*len; } else { y+=(Math.random()<.5?-1:1)*len; } dir=1-dir; pts.push([x,y]); }
        var seglen=[], tot=0; for(var i=1;i<pts.length;i++){ var L=Math.hypot(pts[i][0]-pts[i-1][0],pts[i][1]-pts[i-1][1]); seglen.push(L); tot+=L; }
        paths.push({pts:pts,seglen:seglen,tot:tot}); if(Math.random()<.7) pulses.push({p:paths.length-1,t:Math.random(),v:rnd(.0008,.002),c:Math.random()<.75?'55,181,122':'216,160,74'}); } }
    function at(p,d){ var i=0; while(i<p.seglen.length-1 && d>p.seglen[i]){ d-=p.seglen[i]; i++; } var a=p.pts[i], b=p.pts[i+1], f=p.seglen[i]?d/p.seglen[i]:0; return [a[0]+(b[0]-a[0])*f, a[1]+(b[1]-a[1])*f]; }
    function frame(){ ctx.clearRect(0,0,W,H); ctx.lineWidth=1.2; ctx.strokeStyle='rgba(255,255,255,.055)'; ctx.fillStyle='rgba(255,255,255,.10)';
      paths.forEach(function(p){ ctx.beginPath(); p.pts.forEach(function(q,i){ i?ctx.lineTo(q[0],q[1]):ctx.moveTo(q[0],q[1]); }); ctx.stroke(); var e=p.pts[p.pts.length-1], s=p.pts[0]; ctx.beginPath(); ctx.arc(s[0],s[1],2.2,0,7); ctx.arc(e[0],e[1],2.2,0,7); ctx.fill(); });
      pulses.forEach(function(u){ u.t+=u.v; if(u.t>1.15) u.t=-.15; var p=paths[u.p]; for(var k=0;k<14;k++){ var d=(u.t-k*.012)*p.tot; if(d<0||d>p.tot) continue; var q=at(p,d); ctx.beginPath(); ctx.fillStyle='rgba('+u.c+','+(0.55*(1-k/14))+')'; ctx.arc(q[0],q[1],2.6-k*.12,0,7); ctx.fill(); } });
      requestAnimationFrame(frame); }
    build(); addEventListener('resize',build); frame(); }
})();
</script>
</body>
</html>
